# Hazard analysis

Maekbeat is not a medical device, and this is not a risk management file. It is
an exercise: the structure ISO 14971 asks for, applied to an educational
codebase, to show the practice rather than to claim conformance. Read
[README.md](README.md) in this directory first — it states what this is, what it
is not, and what a real submission would need that this has none of.

Every row below is populated from something that actually happened here. None of
these hazards was imagined for the document; each is a defect this repository
found, fixed, and pinned with a test, and the row cites that test.

## The citation is checked

`scripts/check-hazard-tests.sh` reads this file and fails the build when a row
cites nothing, when a cited file is missing, when the cited test is not declared
in it, or when the cited file contains a skipped or `.only` test. It runs in the
CI hygiene job (`.github/workflows/ci.yml`) and under `/ship-check`.

That guard is the argument for this document existing. A hazard table nothing
checks drifts out of true the first time a test is renamed, and reads exactly the
same afterwards. Its mutation proofs are in
[../ai/mutation-log.md](../ai/mutation-log.md).

What it does not check: that the cited test is a _good_ test, that it actually
exercises the control named beside it, or that the control is adequate. It checks
that the citation resolves to a test that runs. The judgement stays human — this
removes one failure mode, the silent kind.

## Terms

Used the way ISO 14971:2019 uses them, as far as I could verify them — the
standard is paywalled and I could not read the primary text, so the definitions
below are my own words and the clause numbers are absent on purpose. See
"Citations I could not verify" in [README.md](README.md).

- **Hazard** — a potential source of harm.
- **Foreseeable sequence of events** — the chain, starting from ordinary use or
  ordinary failure, by which the hazard reaches somebody.
- **Harm** — injury or damage to health. Named in clinical terms below even
  though every vital in this repository is synthetic, because a hazard analysis
  that names its harms as "degraded UX" is not one.
- **Existing control** — the design measure already in the code that interrupts
  the sequence.
- **Residual risk** — what is left after the control, stated as what the control
  does _not_ reach.

Two harms run in opposite directions and are kept apart throughout. A **missed
alert** is a caregiver not learning of an event that happened. A **false alert**
is a caregiver responding to one that did not. They have different controls, and
tightening either one loosens the other. Alarm fatigue (H7) is the mechanism that
turns an excess of the second into an instance of the first, which is why it sits
in this table rather than in a usability backlog.

<!-- Every table line below must be a hazard row. scripts/check-hazard-tests.sh
     reads `| H<n> |` and fails on a table line that is neither a row nor the
     header — including a second table. Keep hazards in this one. -->

| ID  | Hazard                                                                          | Foreseeable sequence of events                                                                                                                                                                                                                                                                                   | Harm                                                                                                                                                                                                                     | Existing control                                                                                                                                                                                                                                                                                                                                                                                                                                      | Verified by                                                                                                                                                                                                                                                                                                                                                                                        | Residual risk                                                                                                                                                                                                                                                                                                                               |
| --- | ------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| H1  | An alert raised while the caregiver's client is disconnected is never delivered | A fan-out socket drops — proxy, phone sleep, cell handoff. The engine raises during the gap. The client reconnects and resumes the live stream; the chart heals across the gap because back-fill covers it, and the alarm that should have fired inside it never existed                                         | Missed alert. An unwitnessed seizure goes unattended for as long as the gap plus the response time nobody started                                                                                                        | Alert history outlives the socket, so a reconnect replays what was raised while it was down; the replay yields exactly one standing banner rather than a second copy of one already seen                                                                                                                                                                                                                                                              | `apps/ios/MaekbeatKit/Tests/MaekbeatKitTests/ServerFailureIntegrationTests.swift::testAnAlertRaisedWhileTheSocketWasDownStillReachesTheCaregiver` · `apps/server/src/failures.test.ts::resumes the same session epoch and an alert lifecycle spans the gap` · `apps/ios/MaekbeatKit/Tests/MaekbeatKitTests/NotificationCoordinatorTests.swift::testAReconnectReplayLeavesExactlyOneStandingBanner` | The history is in-process and bounded. A server restart during the gap loses the alert entirely, and nothing persists it — there is no store behind the ring buffer. The replay also cannot reach a phone that is off                                                                                                                       |
| H2  | An alert is evicted before anyone triages it                                    | The per-device alert history is bounded (`ALERT_HISTORY_LIMIT`, 100) and, before C12a, evicted in arrival order — so a busy device discarded the oldest untriaged alert to make room for a newer one                                                                                                             | Missed alert, and specifically the alert nobody had looked at yet: the system throwing away exactly what the caregiver had not seen                                                                                      | Eviction sorts by decision state first and age second, so decided alerts go before undecided ones (`apps/server/src/alerts.ts`, `evictOne`). A forced drop of an untriaged alert is counted as `forcedEvictions`, served on `GET /devices`, and logged at warn                                                                                                                                                                                        | `apps/server/src/eviction.test.ts::drops a decided alert before any undecided one` · `apps/server/src/retention.integration.test.ts::evicts the alert a caregiver triaged, not the one nobody has seen`                                                                                                                                                                                            | A device whose backlog is entirely undecided still forces a drop. It is counted rather than prevented, and the count is in-process: a restart resets it, and nothing alarms on it being non-zero                                                                                                                                            |
| H3  | A stalled dashboard is fed a thinned stream and reads it as a continuous one    | A dashboard stops reading — background tab, wedged renderer, saturated link. The server's per-subscriber send buffer fills. The obvious repair is to drop intermediate frames and keep the newest, which leaves the socket healthy and the caregiver looking at a line with the excursion quietly absent from it | False reassurance, which produces a missed alert without ever failing: the caregiver reads a normal trace and does not act, and nothing anywhere reports an error                                                        | The send buffer is bounded and the slow subscriber is dropped rather than thinned, so what it received is always a contiguous prefix followed by a close. The client renders lost connection instead of a frozen screen. Thinning was considered and rejected — the rejected alternative is itself the risk control decision (`docs/DECISIONS.md` #23)                                                                                                | `apps/server/src/fanout-bound.test.ts::receives a contiguous prefix and a close, never a stream with holes in it` · `apps/server/src/fanout-bound.test.ts::is dropped, while a healthy subscriber on the same device is not` · `apps/web/e2e/journey.spec.ts::says the connection is lost rather than showing a frozen screen`                                                                     | The caregiver learns the stream stopped, not that an alert fired while it was stopped; that is H1's control doing the work, not this one. Reconnection is the client's responsibility and its backoff is untuned                                                                                                                            |
| H4  | Monitoring stops silently on a quiet device                                     | The patient is at rest, so no frames are sent. An intermediary reaps the idle socket. Nothing errors, because from the fan-out layer a calm patient and a dead link look identical. Monitoring ends during sleep, which is when the risk this product category exists for concentrates                           | Missed alert, over an unbounded window, and arriving in the state the system is in most of the time                                                                                                                      | The server pings idle fan-out subscribers so the socket stays open through a proxy's idle timeout, and the ping is a protocol-level frame that never reaches the application as a message (`STREAM_HEARTBEAT_MS`)                                                                                                                                                                                                                                     | `apps/server/src/stream.heartbeat.test.ts::pings an idle subscriber, and the ping is never an application message`                                                                                                                                                                                                                                                                                 | The ping proves the socket, not the sensor. A device that stopped sending is surfaced only as `lastReceivedAtMs` on `GET /devices` — a field a dashboard renders, not a rule anything alarms on. **No alarm exists for the absence of data.** That is the largest safety gap in this repository and it is not a documentation gap           |
| H5  | The shipped client monitors nothing while every unit test passes                | Composition lives in the root view and nothing verifies it. A gateway is constructed and never started, or a screen never opens its socket. Every unit test passes, because each part is correct in isolation and no test runs the thing the user launches                                                       | Missed alert with the worst possible framing: the caregiver believes monitoring is active. This is not hypothetical — the shipped iOS app opened no socket at all at C17, with a green suite                             | Composition is tested against the real root screen rather than the parts: the root screen must start the gateway it was handed, and the device screen must connect on appearance and close when it goes away. The web equivalent is an end-to-end journey through a real browser against a real server process                                                                                                                                        | `apps/ios/MaekbeatKit/Tests/MaekbeatKitTests/CompositionTests.swift::testTheRootScreenStartsTheGatewayItWasGiven` · `apps/ios/MaekbeatKit/Tests/MaekbeatKitTests/CompositionTests.swift::testTheDeviceScreenConnectsOnAppearanceAndClosesWhenItGoesAway` · `apps/web/e2e/journey.spec.ts::streams, alerts, acknowledges, and remembers across a reload`                                            | These prove the wiring in a test host, not on a device. No build of either app has been run by a user who is not its author, and neither app has been installed from a store                                                                                                                                                                |
| H6  | A shutdown discards buffered telemetry, or does not finish                      | The server is asked to stop during a deploy. A peer ignores its close frame, so the close never completes; or tracing is flushed after the exit rather than before. The process is killed, and what it was holding goes with it                                                                                  | Loss of the record — the trace of an episode is what a review of a missed alert would have to read, and it is gone. A stop that hangs until SIGKILL also extends the deployment window during which nothing is monitored | Shutdown is ordered — close the server, then flush tracing — peers that ignore the close frame are destroyed so the stop finishes, and the sequence is proven under real traffic rather than on an idle process                                                                                                                                                                                                                                       | `apps/server/src/lifecycle.test.ts::closes the server before flushing tracing` · `apps/server/src/lifecycle.test.ts::destroys the peer, so the stop finishes instead of waiting for SIGKILL` · `apps/server/src/load.test.ts::exits clean and flushes every span the traffic produced`                                                                                                             | A crash is not a shutdown and flushes nothing. There is one instance and no failover, so the whole monitoring path is down for the length of any restart, clean or not                                                                                                                                                                      |
| H7  | A real alert is dismissed because false ones came before it                     | A threshold is crossed by motion artefact or read noise. It is crossed repeatedly, so it fires repeatedly. The caregiver habituates to a device that cries wolf and dismisses the one that matters, or turns notifications off entirely                                                                          | Missed alert, arriving through the caregiver rather than through the software, and no log will show anything but a delivered notification that was dismissed                                                             | Hysteresis is structural — separate enter and exit thresholds — plus a cooldown, so a sustained excursion is one episode rather than one alert per tick. The quiet scenarios are asserted to fire nothing at all across a seed sweep, making the false-alarm baseline a first-class test. `acknowledged` (seen, acted on) is kept distinct from `dismissed` (seen, judged not actionable), so the false-alarm signal is recorded rather than inferred | `apps/server/src/alerts.test.ts::a 30-tick anomaly yields ONE raised and ONE resolved event, not 30 alerts` · `apps/server/src/alerts.test.ts::rest fires ZERO alerts across the seed sweep — the false-alarm baseline is first-class` · `apps/server/src/alerts.test.ts::motion fires ZERO alerts across the seed sweep despite HR excursions and read noise`                                     | The false-alarm rate is measured against a simulator whose noise model this repository also wrote, which is a closed loop and not evidence. `21 CFR 882.1580` asks for false alarm rate in the intended population; nothing here is a step toward that number. The `dismissed` counts are collected and analysed by nothing (planned — C23) |
| H8  | A notification says more than the data supports                                 | Copy drifts toward the words a caregiver wants — "seizure detected", "emergency" — because a threshold breach reads like one in the moment it is written. The caregiver acts on a clinical claim that a heuristic over synthetic vitals cannot make                                                              | False alert, plus a second harm the false-alert framing misses: the caregiver believes the device is a diagnostic and stops treating it as a heuristic. Repeat instances feed H7                                         | Notification copy is checked against a banned-word list, every notification states what the data is and what the app is not, and a direction is reported as given rather than interpreted. The rules are enforced over the copy itself, not over a style guide                                                                                                                                                                                        | `apps/ios/MaekbeatKit/Tests/MaekbeatKitTests/NotificationCopyTests.swift::testNoNotificationClaimsAClinicalMeaning` · `apps/ios/MaekbeatKit/Tests/MaekbeatKitTests/NotificationCopyTests.swift::testEveryNotificationSaysWhatTheDataIsAndWhatTheAppIsNot` · `apps/ios/MaekbeatKit/Tests/MaekbeatKitTests/NotificationCopyTests.swift::testDirectionIsReportedAsGivenRatherThanInterpreted`         | A word list catches the words it lists. It cannot catch a true sentence that a reader in an emergency will over-read, and no user has ever read one of these — see usability validation in [README.md](README.md)                                                                                                                           |

## What this table is missing

Named here rather than left to be noticed, because the gaps are the part a
reader who knows the standard checks first.

- **No probability, severity, or acceptability.** ISO 14971 asks for risk to be
  estimated and evaluated against criteria set in advance. Nothing here does
  that, and a table of hazards without it is half the method. Inventing
  likelihoods for a system nobody has used would be the exact fabrication
  [README.md](README.md) refuses.
- **No overall residual risk evaluation**, and no benefit-risk reasoning. Both
  require a device, an intended population, and a manufacturer.
- **Hazards found from defects, not from a systematic search.** These rows came
  from things that broke. A real analysis works the other way — a structured
  sweep over functions, interfaces, use errors and foreseeable misuse — and
  would find hazards this repository has not encountered yet. The battery and
  BLE-range hazards the roadmap has been carrying since C4 are still not here.
- **Use error is barely covered.** H8 is the only row about a person
  misunderstanding the system, and it addresses the copy rather than the
  interaction.
- **No traceability the other way.** Each row cites a test; no test cites a row,
  so a control can be deleted and the guard still passes as long as the test
  name survives.

C21 builds the register these rows feed, with the columns this table does not
have.
